{
 "equipo": "temp-mct09",
 "nodos": {
  "tanque_principal": {
   "tipo": "proceso",
   "nombre": "Tanque principal T2 (inferior, AISI 316, 125 L)",
   "variables": [
    "temperatura/principal_c",
    "temperatura/principal_raw"
   ]
  },
  "tanque_enfriador": {
   "tipo": "proceso",
   "nombre": "Tanque de enfriamiento T1 (superior, AISI 316, 125 L, con serpentin)",
   "variables": [
    "temperatura/enfriador_c",
    "temperatura/enfriador_raw"
   ]
  },
  "resistencia": {
   "tipo": "actuador",
   "nombre": "Resistencia calefactora del tanque principal",
   "variables": [
    "estado/resistencia_on",
    "pid/salida_pct"
   ]
  },
  "rele_ssr": {
   "tipo": "actuador",
   "nombre": "Rele de estado solido FOTEK SSR-25DA-H (sin disipador)",
   "variables": [
    "estado/resistencia_on"
   ]
  },
  "termomagnetica": {
   "tipo": "equipo",
   "nombre": "Segunda llave termomagnetica (alimentacion de la resistencia)",
   "variables": []
  },
  "bomba": {
   "tipo": "equipo",
   "nombre": "Bomba centrifuga Pentax Ultra U5 120/3T (1,2 HP)",
   "variables": [
    "estado/bomba_marcha"
   ]
  },
  "variador": {
   "tipo": "actuador",
   "nombre": "Variador Schneider Altivar 11 (ATV11HU29M3A)",
   "variables": [
    "bomba/consigna_pct",
    "bomba/consigna_raw",
    "estado/bomba_marcha"
   ]
  },
  "enfriador": {
   "tipo": "actuador",
   "nombre": "Enfriador + serpentin (rele R_02)",
   "variables": [
    "estado/enfriador_on",
    "enfriador/habilitado_local",
    "enfriador/permiso_remoto",
    "enfriador/t_mayor_sp"
   ]
  },
  "sensor_principal": {
   "tipo": "sensor",
   "nombre": "Pt100 Danfoss MBT 5252 + transmisor 4-20 mA (tanque principal)",
   "variables": [
    "temperatura/principal_c",
    "temperatura/principal_raw"
   ]
  },
  "sensor_enfriador": {
   "tipo": "sensor",
   "nombre": "Pt100 Danfoss MBT 5252 + transmisor 4-20 mA (tanque de enfriamiento)",
   "variables": [
    "temperatura/enfriador_c",
    "temperatura/enfriador_raw"
   ]
  },
  "interruptores_nivel": {
   "tipo": "sensor",
   "nombre": "Interruptores de nivel Kobold NKP (alto y bajo en cada tanque)",
   "variables": [
    "nivel/principal_alto",
    "nivel/principal_bajo_ok",
    "nivel/enfriador_alto",
    "nivel/enfriador_bajo_ok",
    "falla/nivel_principal",
    "falla/nivel_enfriador"
   ]
  },
  "pid": {
   "tipo": "control",
   "nombre": "PID 0 del Twido (PWM a la resistencia)",
   "variables": [
    "pid/setpoint_c",
    "pid/salida_pct",
    "pid/kp",
    "pid/ti",
    "pid/td",
    "estado/sistema_funcionando"
   ]
  },
  "plc": {
   "tipo": "control",
   "nombre": "PLC Schneider Twido TWDLCAE40DRF + 2x TWDAMM3HT (192.168.114.10)",
   "variables": []
  },
  "selector": {
   "tipo": "mando",
   "nombre": "Selector CONTROLADOR HMI - 0 - PC",
   "variables": [
    "estado/selector_remoto",
    "estado/selector_local"
   ]
  },
  "pulsadores_enfriador": {
   "tipo": "mando",
   "nombre": "Pulsadores HABILITAR / DESHABILITAR ENFRIADOR",
   "variables": [
    "enfriador/pulsador_habilitar",
    "enfriador/pulsador_deshabilitar"
   ]
  },
  "supervisor": {
   "tipo": "mando",
   "nombre": "Supervisor: SCADA MOD_TEMP.exe (PC .100, OPC 'temp') o HMI TPC-2106T (.101)",
   "variables": [
    "mando/inicio_remoto",
    "mando/inicio_local",
    "pid/setpoint_c"
   ]
  }
 },
 "relaciones": [
  {
   "de": "termomagnetica",
   "rel": "alimenta",
   "a": "rele_ssr",
   "nota": "Con la llave abajo la resistencia no recibe energia aunque el PLC lo ordene"
  },
  {
   "de": "pid",
   "rel": "controla",
   "a": "rele_ssr",
   "nota": "PWM por Q0.0.1 (entrada 3-32 VDC del rele); ciclo de trabajo = salida del PID"
  },
  {
   "de": "rele_ssr",
   "rel": "energiza",
   "a": "resistencia",
   "nota": "23-oct-2026: el agua se calento con el lazo detenido y hubo olor a quemado: rele sospechoso de cortocircuito (montado sin disipador)"
  },
  {
   "de": "resistencia",
   "rel": "calienta",
   "a": "tanque_principal"
  },
  {
   "de": "tanque_principal",
   "rel": "alimenta",
   "a": "bomba",
   "nota": "La bomba aspira del tanque inferior"
  },
  {
   "de": "variador",
   "rel": "acciona",
   "a": "bomba",
   "nota": "23-oct-2026: Altivar pasado de mando local (tCC=LOC) a 2 hilos (2C) y AI1 a 0-10 V (AIt=10U); ahora obedece al PLC"
  },
  {
   "de": "supervisor",
   "rel": "fija_velocidad",
   "a": "variador",
   "nota": "Perturbacion: velocidad de la bomba en % via %MW10 -> salida analogica del PLC"
  },
  {
   "de": "bomba",
   "rel": "recircula",
   "a": "tanque_enfriador",
   "nota": "Sin recirculacion el sensor de control no ve el calor de la resistencia"
  },
  {
   "de": "tanque_enfriador",
   "rel": "descarga_en",
   "a": "tanque_principal"
  },
  {
   "de": "enfriador",
   "rel": "enfria",
   "a": "tanque_enfriador",
   "nota": "Por el serpentin"
  },
  {
   "de": "plc",
   "rel": "controla",
   "a": "enfriador",
   "nota": "Enciende si esta habilitado y la temperatura supera el setpoint durante %TM0 (logica del respaldo, hipotesis)"
  },
  {
   "de": "pulsadores_enfriador",
   "rel": "habilita",
   "a": "enfriador",
   "nota": "En modo HMI; en modo PC lo habilita el SCADA"
  },
  {
   "de": "sensor_principal",
   "rel": "mide",
   "a": "tanque_principal",
   "nota": "C = cuentas*100/4095; falta contraste con termometro"
  },
  {
   "de": "sensor_enfriador",
   "rel": "mide",
   "a": "tanque_enfriador"
  },
  {
   "de": "pid",
   "rel": "lee",
   "a": "sensor_principal",
   "nota": "%IW0.2.0 es la PV del PID"
  },
  {
   "de": "interruptores_nivel",
   "rel": "bloquea",
   "a": "pid",
   "nota": "Nivel alto activado o nivel bajo descubierto en cualquier tanque detiene el lazo y borra los inicios"
  },
  {
   "de": "selector",
   "rel": "habilita",
   "a": "pid",
   "nota": "PC = control desde el SCADA; HMI = desde la pantalla del tablero"
  },
  {
   "de": "supervisor",
   "rel": "fija_setpoint",
   "a": "pid",
   "nota": "SP, Kp, Ti, Td e inicio (%M30/%M32); el PLC los pierde al apagarse"
  },
  {
   "de": "plc",
   "rel": "ejecuta",
   "a": "pid"
  }
 ],
 "senales": [
  {
   "clave": "temperatura/principal_raw",
   "descripcion": "Temperatura del tanque principal T2 (con resistencia), copia de %IW0.2.0, PV del PID; sin filtro",
   "unidad": "cuentas",
   "hipotesis": false,
   "direccion": "%MW0"
  },
  {
   "clave": "temperatura/principal_c",
   "descripcion": "Temperatura del tanque principal: raw*100/4095, media movil de 10 s (escala del SCADA; falta contraste con termometro)",
   "unidad": "C",
   "hipotesis": false,
   "direccion": "%MW0"
  },
  {
   "clave": "temperatura/enfriador_raw",
   "descripcion": "Temperatura del tanque de enfriamiento T1, copia de %IW0.2.1; sin filtro",
   "unidad": "cuentas",
   "hipotesis": false,
   "direccion": "%MW1"
  },
  {
   "clave": "temperatura/enfriador_c",
   "descripcion": "Temperatura del tanque de enfriamiento: raw*100/4095, media movil de 10 s",
   "unidad": "C",
   "hipotesis": false,
   "direccion": "%MW1"
  },
  {
   "clave": "bomba/consigna_raw",
   "descripcion": "Consigna PLC -> variador ATV11 (copiada a %QW0.2.0, 0..4095 = 0..10 V)",
   "unidad": "cuentas",
   "hipotesis": false,
   "direccion": "%MW10"
  },
  {
   "clave": "bomba/consigna_pct",
   "descripcion": "Velocidad pedida a la bomba en % (100 % = 10 V = 50 Hz con AIt=10U)",
   "unidad": "%",
   "hipotesis": false,
   "direccion": "%MW10"
  },
  {
   "clave": "pid/setpoint_raw",
   "descripcion": "Setpoint del PID en cuentas de temperatura; lo escribe el SCADA/HMI y se pierde al apagar el PLC",
   "unidad": "cuentas",
   "hipotesis": false,
   "direccion": "%MW100"
  },
  {
   "clave": "pid/setpoint_c",
   "descripcion": "Setpoint del PID en C (rango de operacion del fabricante 15-50 C)",
   "unidad": "C",
   "hipotesis": false,
   "direccion": "%MW100"
  },
  {
   "clave": "pid/kp",
   "descripcion": "Ganancia proporcional (valor de fabrica 5000, unidades internas del Twido)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%MW101"
  },
  {
   "clave": "pid/ti",
   "descripcion": "Tiempo integral (fabrica 10; probablemente decimas de segundo)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%MW102"
  },
  {
   "clave": "pid/td",
   "descripcion": "Tiempo derivativo (fabrica 10; probablemente decimas de segundo)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%MW103"
  },
  {
   "clave": "pid/salida_pct",
   "descripcion": "Ciclo de trabajo del PWM de la resistencia calculado por el PID (0..10000 -> 0..100 %)",
   "unidad": "%",
   "hipotesis": false,
   "direccion": "%MW110"
  },
  {
   "clave": "estado/selector_remoto",
   "descripcion": "Selector CONTROLADOR en PC (control desde el SCADA de la PC)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M0"
  },
  {
   "clave": "estado/selector_local",
   "descripcion": "Selector CONTROLADOR en HMI (control desde la pantalla del tablero); posicion 0 = ambos en False",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M1"
  },
  {
   "clave": "enfriador/pulsador_habilitar",
   "descripcion": "Pulsador HABILITAR ENFRIADOR (pulso; puede no verse a 1 s)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M2"
  },
  {
   "clave": "enfriador/pulsador_deshabilitar",
   "descripcion": "Pulsador DESHABILITAR ENFRIADOR, contacto NC: True en reposo",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M3"
  },
  {
   "clave": "nivel/principal_alto",
   "descripcion": "Interruptor de nivel ALTO del tanque principal activado (True bloquea el lazo)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M4"
  },
  {
   "clave": "nivel/principal_bajo_ok",
   "descripcion": "Hay agua sobre el interruptor de nivel BAJO del tanque principal (False bloquea el lazo)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M5"
  },
  {
   "clave": "nivel/enfriador_alto",
   "descripcion": "Interruptor de nivel ALTO del tanque de enfriamiento activado",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M6"
  },
  {
   "clave": "nivel/enfriador_bajo_ok",
   "descripcion": "Hay agua sobre el interruptor de nivel BAJO del tanque de enfriamiento",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M7"
  },
  {
   "clave": "estado/sistema_funcionando",
   "descripcion": "Lazo de control en marcha (piloto SISTEMA FUNCIONANDO, Q0.0.2)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M12"
  },
  {
   "clave": "estado/bomba_marcha",
   "descripcion": "Orden de marcha al variador (Q0.0.3 -> LI1 del ATV11)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M13"
  },
  {
   "clave": "estado/resistencia_on",
   "descripcion": "Orden PWM a la resistencia (copia de Q0.0.1). Es la ORDEN del PLC: no prueba que circule corriente",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M14"
  },
  {
   "clave": "alarma/nivel_alto_principal",
   "descripcion": "Piloto ALARMA NIVEL ALTO del tanque principal",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M15"
  },
  {
   "clave": "alarma/nivel_bajo_principal",
   "descripcion": "Piloto ALARMA NIVEL BAJO del tanque principal",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M16"
  },
  {
   "clave": "alarma/nivel_alto_enfriador",
   "descripcion": "Piloto ALARMA NIVEL ALTO del tanque de enfriamiento",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M17"
  },
  {
   "clave": "alarma/nivel_bajo_enfriador",
   "descripcion": "Piloto ALARMA NIVEL BAJO del tanque de enfriamiento",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M18"
  },
  {
   "clave": "estado/enfriador_on",
   "descripcion": "Orden al rele del enfriador (Q0.0.10): enfriador habilitado y temperatura > SP durante %TM0",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M19"
  },
  {
   "clave": "falla/nivel_principal",
   "descripcion": "Falla de nivel en el tanque principal: detiene el lazo y borra las ordenes de inicio",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M20"
  },
  {
   "clave": "falla/nivel_enfriador",
   "descripcion": "Falla de nivel en el tanque de enfriamiento: detiene el lazo",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M21"
  },
  {
   "clave": "mando/inicio_remoto",
   "descripcion": "Orden de inicio desde el SCADA de la PC (se mantiene en True mientras el lazo corre)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M30"
  },
  {
   "clave": "mando/lazo_remoto",
   "descripcion": "Lazo en marcha en modo PC",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M31"
  },
  {
   "clave": "mando/inicio_local",
   "descripcion": "Orden de inicio desde la HMI del tablero (via SCADA de la PC)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M32"
  },
  {
   "clave": "mando/lazo_local",
   "descripcion": "Lazo en marcha en modo HMI",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M33"
  },
  {
   "clave": "enfriador/habilitado_local",
   "descripcion": "Enfriador habilitado por los pulsadores del tablero (modo HMI)",
   "unidad": "",
   "hipotesis": true,
   "direccion": "%M40"
  },
  {
   "clave": "enfriador/habilita_pc",
   "descripcion": "Habilitacion del enfriador desde el SCADA (no esta en el respaldo del programa de 2009)",
   "unidad": "",
   "hipotesis": true,
   "direccion": "%M41"
  },
  {
   "clave": "enfriador/deshabilita_pc",
   "descripcion": "Deshabilitacion del enfriador desde el SCADA (no esta en el respaldo del programa de 2009)",
   "unidad": "",
   "hipotesis": true,
   "direccion": "%M42"
  },
  {
   "clave": "enfriador/permiso_remoto",
   "descripcion": "Permiso del enfriador en modo PC (selector PC y sin fallas de nivel)",
   "unidad": "",
   "hipotesis": true,
   "direccion": "%M43"
  },
  {
   "clave": "enfriador/t_mayor_sp",
   "descripcion": "Temperatura principal mayor que el SP durante el temporizador %TM0 (condicion para enfriar)",
   "unidad": "",
   "hipotesis": false,
   "direccion": "%M44"
  }
 ],
 "conocimiento": "CONOCIMIENTO DE LOS MÓDULOS (grafo de conocimiento de los lienzos + mímicos).\nLas llaves manuales V1-V7 y VF NO tienen señal al PLC: en la planta real su posición no se conoce (solo en la planta simulada).\n\n### TEMPERATURA MCT-09 [temp-mct09]\nTanques y llaves (mímico): T1 = tanque de ENFRIAMIENTO arriba (AISI 316, 125 L) con serpentín conectado al enfriador. T2 = tanque PRINCIPAL abajo (AISI 316, 125 L) con la resistencia calefactora; su temperatura es la variable controlada. Cada tanque tiene switch de nivel alto y bajo.\nCircuito: la bomba aspira de T2 y recircula hacia T1 pasando por los sensores-válvula de temperatura de entrada y salida; T1 descarga por gravedad en T2. VF + V1 llenan T1 desde el abastecimiento externo; V2 baja agua de T1 a T2; V4 drena T2.\nCondiciones de arranque: T1 y T2 sin nivel alto ni bajo; V1, V2, VF y V4 cerradas; consigna 15-50 °C; selector en PC.\nComponentes: Tanque principal T2 (inferior, AISI 316, 125 L) (proceso); Tanque de enfriamiento T1 (superior, AISI 316, 125 L, con serpentin) (proceso); Resistencia calefactora del tanque principal (actuador); Rele de estado solido FOTEK SSR-25DA-H (sin disipador) (actuador); Segunda llave termomagnetica (alimentacion de la resistencia) (equipo); Bomba centrifuga Pentax Ultra U5 120/3T (1,2 HP) (equipo); Variador Schneider Altivar 11 (ATV11HU29M3A) (actuador); Enfriador + serpentin (rele R_02) (actuador); Pt100 Danfoss MBT 5252 + transmisor 4-20 mA (tanque principal) (sensor); Pt100 Danfoss MBT 5252 + transmisor 4-20 mA (tanque de enfriamiento) (sensor); Interruptores de nivel Kobold NKP (alto y bajo en cada tanque) (sensor); PID 0 del Twido (PWM a la resistencia) (control); PLC Schneider Twido TWDLCAE40DRF + 2x TWDAMM3HT (192.168.114.10) (control); Selector CONTROLADOR HMI - 0 - PC (mando); Pulsadores HABILITAR / DESHABILITAR ENFRIADOR (mando); Supervisor: SCADA MOD_TEMP.exe (PC .100, OPC 'temp') o HMI TPC-2106T (.101) (mando)\nRelaciones:\n- Segunda llave termomagnetica —alimenta→ Rele de estado solido FOTEK SSR-25DA-H: Con la llave abajo la resistencia no recibe energia aunque el PLC lo ordene\n- PID 0 del Twido —controla→ Rele de estado solido FOTEK SSR-25DA-H: PWM por Q0.0.1 (entrada 3-32 VDC del rele); ciclo de trabajo = salida del PID\n- Rele de estado solido FOTEK SSR-25DA-H —energiza→ Resistencia calefactora del tanque principal: 23-oct-2026: el agua se calento con el lazo detenido y hubo olor a quemado: rele sospechoso de cortocircuito (montado sin disipador)\n- Resistencia calefactora del tanque principal —calienta→ Tanque principal T2\n- Tanque principal T2 —alimenta→ Bomba centrifuga Pentax Ultra U5 120/3T: La bomba aspira del tanque inferior\n- Variador Schneider Altivar 11 —acciona→ Bomba centrifuga Pentax Ultra U5 120/3T: 23-oct-2026: Altivar pasado de mando local (tCC=LOC) a 2 hilos (2C) y AI1 a 0-10 V (AIt=10U); ahora obedece al PLC\n- Supervisor: SCADA MOD_TEMP.exe —fija_velocidad→ Variador Schneider Altivar 11: Perturbacion: velocidad de la bomba en % via %MW10 -> salida analogica del PLC\n- Bomba centrifuga Pentax Ultra U5 120/3T —recircula→ Tanque de enfriamiento T1: Sin recirculacion el sensor de control no ve el calor de la resistencia\n- Tanque de enfriamiento T1 —descarga_en→ Tanque principal T2\n- Enfriador + serpentin —enfria→ Tanque de enfriamiento T1: Por el serpentin\n- PLC Schneider Twido TWDLCAE40DRF + 2x TWDAMM3HT —controla→ Enfriador + serpentin: Enciende si esta habilitado y la temperatura supera el setpoint durante %TM0 (logica del respaldo, hipotesis)\n- Pulsadores HABILITAR / DESHABILITAR ENFRIADOR —habilita→ Enfriador + serpentin: En modo HMI; en modo PC lo habilita el SCADA\n- Pt100 Danfoss MBT 5252 + transmisor 4-20 mA —mide→ Tanque principal T2: C = cuentas*100/4095; falta contraste con termometro\n- Pt100 Danfoss MBT 5252 + transmisor 4-20 mA —mide→ Tanque de enfriamiento T1\n- PID 0 del Twido —lee→ Pt100 Danfoss MBT 5252 + transmisor 4-20 mA: %IW0.2.0 es la PV del PID\n- Interruptores de nivel Kobold NKP —bloquea→ PID 0 del Twido: Nivel alto activado o nivel bajo descubierto en cualquier tanque detiene el lazo y borra los inicios\n- Selector CONTROLADOR HMI - 0 - PC —habilita→ PID 0 del Twido: PC = control desde el SCADA; HMI = desde la pantalla del tablero\n- Supervisor: SCADA MOD_TEMP.exe —fija_setpoint→ PID 0 del Twido: SP, Kp, Ti, Td e inicio (%M30/%M32); el PLC los pierde al apagarse\n- PLC Schneider Twido TWDLCAE40DRF + 2x TWDAMM3HT —ejecuta→ PID 0 del Twido"
}